# Modbus Register Map (Extracted from Firmware)

This report is generated by inspecting the **actual source code** of the Guro_Mainboard firmware. It describes the Modbus register map implemented on the **upstream (PC) link**: Mainboard as **Slave ID 9** on USART1 (RS485).

---

## 1. Modbus Register Handler Locations

| Location | Role |
|----------|------|
| **Application/Src/upstream_slave_uart1.c** | Modbus RTU slave on USART1; receives frames, dispatches by FC to `UpstreamSlave_HandleRequest()`. |
| **Gateway/Src/upstream_slave_h2tech.c** | Implements FC02, FC03, FC05, FC06, FC15; holds all holding-register and discrete (1x) address logic. |
| **Gateway/Src/h2tech_address_map.c** | Table of 1x discrete/coil addresses (H2TECH dec 821–898); used by FC02/FC05/FC15. |
| **Application/Src/aggregator.c** | Fills `aggregated_status_t` (env, DI/DO, sub-board data); SHTC3 → `env_temp_cx10`, `env_rh_x10`, `error_flags`. |
| **IO/Src/io_map.c** | Mainboard DI/DO read/write; `IO_Main_ReadDI_Bitmap()`, `IO_Main_ReadDO_Bitmap()`, `IO_Main_WriteDO_Bitmap()`. |
| **Modbus/Src/modbus_master.c** | **Downstream** master (to sub-boards); FC01/02/03/04/05/06. Not part of PC↔Mainboard register map. |
| **Modbus/Src/modbus_table.c** | Slave image for HPSB/LPSB (coils, discrete, holding, input regs); used by aggregator and gateway, not exposed to PC. |

**FC04 and FC16 are not implemented** on the upstream slave; they return **Illegal Function** (0x01).

---

## 2. Function Codes Processed (Upstream Slave, Slave ID 9)

| Function | Code | Implemented | Handler |
|----------|------|-------------|---------|
| Read Discrete Inputs | FC02 | Yes | `handle_fc02()` — 1x addresses via H2 map |
| Read Holding Registers | FC03 | Yes | `handle_fc03()` — 4x2000, 4x2100, 4x2110, 4x2113 |
| Read Input Registers | FC04 | **No** | Returns 0x81 + Illegal Function |
| Write Single Coil | FC05 | Yes | `handle_fc05()` — 1x write via H2 map |
| Write Single Register | FC06 | Yes | `handle_fc06()` — only 4x2101 (DO bitmap) |
| Write Multiple Coils | FC15 | Yes | `handle_fc15()` — 1x write via H2 map |
| Write Multiple Registers | FC16 | **No** | Returns 0x90 + Illegal Function |

---

## 3. Complete Register Map (Implemented in Firmware)

### 3.1 Holding Registers (4x) — FC03 Read, FC06 Write (only 2101)

| Address | Name | Access | FC | Source | Description |
|---------|------|--------|-----|--------|-------------|
| 2000 | HPSB_SENSE_0 | Read | FC03 | aggregated_status.hpsb_sense_raw[0] | HPSB current raw ch0 |
| 2001 | HPSB_SENSE_1 | Read | FC03 | aggregated_status.hpsb_sense_raw[1] | HPSB current raw ch1 |
| 2002 | HPSB_SENSE_2 | Read | FC03 | aggregated_status.hpsb_sense_raw[2] | HPSB current raw ch2 |
| 2003 | LPSB1_SENSE_0 | Read | FC03 | aggregated_status.lpsb1_sense_raw[0] | LPSB1 sense raw 0 |
| 2004 | LPSB1_SENSE_1 | Read | FC03 | aggregated_status.lpsb1_sense_raw[1] | LPSB1 sense raw 1 |
| 2005 | LPSB1_SENSE_2 | Read | FC03 | aggregated_status.lpsb1_sense_raw[2] | LPSB1 sense raw 2 |
| 2006 | LPSB2_SENSE_0 | Read | FC03 | aggregated_status.lpsb2_sense_raw[0] | LPSB2 sense raw 0 |
| 2007 | LPSB2_SENSE_1 | Read | FC03 | aggregated_status.lpsb2_sense_raw[1] | LPSB2 sense raw 1 |
| 2008 | LPSB2_SENSE_2 | Read | FC03 | aggregated_status.lpsb2_sense_raw[2] | LPSB2 sense raw 2 |
| 2009 | LPSB3_SENSE_0 | Read | FC03 | aggregated_status.lpsb3_sense_raw[0] | LPSB3 sense raw 0 |
| 2010 | LPSB3_SENSE_1 | Read | FC03 | aggregated_status.lpsb3_sense_raw[1] | LPSB3 sense raw 1 |
| 2011 | LPSB3_SENSE_2 | Read | FC03 | aggregated_status.lpsb3_sense_raw[2] | LPSB3 sense raw 2 |
| 2012 | MAIN_DOOR1_CURRENT | Read | FC03 | constant 0 | Reserved / MAIN door1 current |
| 2013 | MAIN_DOOR2_CURRENT | Read | FC03 | constant 0 | Reserved / MAIN door2 current |
| 2100 | MAIN_DI_BITMAP | Read | FC03 | IO_Main_ReadDI_Bitmap() | Digital inputs DI_01..DI_08 (bits 0..7) |
| 2101 | MAIN_DO_BITMAP | Read/Write | FC03/FC06 | IO_Main_ReadDO_Bitmap() / IO_Main_WriteDO_Bitmap() | Relay 1..4 (bits 0..3); only bits 0..3 used on write |
| 2110 | ENV_TEMP_CX10 | Read | FC03 | aggregated_status.env_temp_cx10 | Temperature ×10 (°C), signed 16-bit |
| 2111 | ENV_RH_X10 | Read | FC03 | aggregated_status.env_rh_x10 | Humidity ×10 (%), unsigned |
| 2112 | ERROR_FLAGS | Read | FC03 | aggregated_status.error_flags | AGG_ERR_* bits (e.g. AGG_ERR_SHTC3) |
| 2113 | RCC_CSR_LOW | Read | FC03 | ResetReason_GetRccCsr() low 16 bits | Reset reason CSR snapshot low word |
| 2114 | RCC_CSR_HIGH | Read | FC03 | ResetReason_GetRccCsr() high 16 bits | Reset reason CSR snapshot high word |
| 2120 | PC_ON_EN | Write | FC06 | BSP_WritePC_ON_EN / Gateway_Action_StartPulsePC_ON_EN | value=1 → 100ms HIGH pulse (PC1), 0 → LOW |
| 2121 | PC_RESET_EN | Write | FC06 | BSP_WritePC_RESET_EN / Gateway_Action_StartPulsePC_RESET_EN | value=1 → 100ms HIGH pulse (PC0), 0 → LOW |
| 2122 | PC_LED_IN | Read | FC03 | BSP_ReadPC_LED_IN() | PC2 state: 0=OFF, 1=ON |

**FC03 policy (upstream_slave_h2tech.c):**

- **start=2000, count=14** → registers 2000..2013 (per-port current + reserved).
- **start=2100, count=1** → register 2100 (DI only).
- **start=2100, count=2** → registers 2100, 2101 (DI + DO).
- **start=2110, count=2** → registers 2110, 2111 (temp, RH).
- **start=2110, count=3** → registers 2110, 2111, 2112 (temp, RH, error_flags).
- **start=2113, count=2** → registers 2113, 2114 (RCC CSR 32-bit).
- **start=2122, count=1** → register 2122 (PC_LED_IN, read-only).
- Any other start or count for these blocks → **0x03 Illegal Data Value**.
- Any other start address (e.g. 2102, 2115, 2123, 3000) → **0x02 Illegal Data Address**.

**FC06:** Accepted addresses: **2101** (DO bitmap), **2120** (PC_ON_EN), **2121** (PC_RESET_EN). Value bits 0..3 for 2101; for 2120/2121 value≠0 → 100ms pulse, 0 → LOW. Write to 2100 or 2122 (read-only) → **0x03 Illegal Data Value**. Any other address → **0x02 Illegal Data Address**.

**Reserved (향후 PC 툴에서 설정 변경 예정):** 4x3000 (slave_id), 4x3001 (baudrate code), 4x3002 (factory reset command). 주소만 예약, 실제 FC03/FC06 처리 미구현. See `system_config.h` and `docs/EEPROM_SYSTEM_CONFIG.md`.

---

### 3.2 Discrete Inputs (1x) — FC02 Read

Modbus **start_addr** is 0-based; H2TECH dec = start_addr + 1. Only the following 1x ranges are in the table (all read-only except 0892..0898).

| Modbus start_addr | H2 dec | Name | Access | FC | Source | Description |
|------------------|--------|------|--------|-----|--------|-------------|
| 820 | 821 | ONOFF_1_DOOR1 | Read | FC02 | AGG_BIT_ONOFF_1 (main_do bit0) | Main relay 1 |
| 821 | 822 | ONOFF_2_DOOR2 | Read | FC02 | AGG_BIT_ONOFF_2 | Main relay 2 |
| 822..833 | 823..834 | ONOFF_3..14 | Read | FC02 | HPSB/LPSB coils, main DO | Sub-board and main outputs |
| 834..835 | 835..836 | ONOFF_15..16_RESERVED | Read | FC02 | constant 0 | Reserved |
| 852..859 | 853..860 | DOOR_MAG/DOOR_BTN | Read | FC02 | MAIN DI bits, constant 0 | Door sensors |
| 868..879 | 869..880 | ALM_1..12 | Read | FC02 | error_flags, HPSB/LPSB alarm | Alarms |
| 884..890 | 885..891 | CMD_ONOFF_1..7 | Read | FC02 | main_do, hpsb_coils, lpsb1 | Command mirror |
| 891..897 | 892..898 | VB_ONOFF_8..12, DOOR_OPEN_CTRL_1..2 | Write | FC05/FC15 | H2Map_ApplyWrite | Virtual buttons / door open (pulse) |

FC02: any 1x address **not** in the H2 table returns **0x02 Illegal Data Address** (e.g. 0899, 0900 → Modbus start 898, 899).

FC05/FC15: only **1x0892..1x0898** (start 891..897) are writable. Write to read-only 1x (e.g. 0821..0880, 0885..0891) → **0x03 Illegal Data Value**. Addresses 0899, 0900 not in table → **0x02 Illegal Data Address**.

---

## 4. Addresses That Return Exception 0x02 (Illegal Data Address)

| Context | Address / Condition | Exception |
|---------|----------------------|-----------|
| FC02 | Any 1x address not in H2 table (e.g. start_addr such that h2_dec = 899 or 900) | 0x02 |
| FC03 | start_addr other than 2000, 2100, 2110, 2113, 2122 | 0x02 |
| FC03 | start_addr = 2101 only (read of DO register alone not allowed; must use 2100 with count=2) | 0x02 |
| FC06 | start_addr not in {2101, 2120, 2121} | 0x02 (or 0x03 if 2100/2122) |
| FC05 | 1x address not in H2 table | 0x02 |
| FC15 | Any 1x in range not in H2 table | 0x02 |

---

## 5. SHTC3 Sensor Data and Exposed Registers

**Where SHTC3 is written into aggregated status:**

- **File:** `Application/Src/aggregator.c`
- **Logic:** About every 1 s, `SHTC3_Measure(&hi2c1, &t, &rh)` is called. On success:
  - `out->env_temp_cx10 = (int16_t)(t * 10.0f)`
  - `out->env_rh_x10 = (uint16_t)(rh * 10.0f)`
  - `out->error_flags` has AGG_ERR_SHTC3 cleared.
- On failure:
  - `out->env_temp_cx10 = -32768`, `out->env_rh_x10 = 0xFFFF`, and `out->error_flags |= AGG_ERR_SHTC3`.

**Modbus registers exposing SHTC3:**

| Address | Name | Description |
|---------|------|-------------|
| 2110 | ENV_TEMP_CX10 | Temperature ×10 (°C), signed; -32768 = error |
| 2111 | ENV_RH_X10 | Humidity ×10 (%), 0xFFFF = error |
| 2112 | ERROR_FLAGS | Bit 2 = AGG_ERR_SHTC3 (sensor error) |

These are returned by **FC03** with start=2110 and count=2 or 3 (see above).

---

## 6. PC_ON_EN, PC_RESET_EN, PC_LED_IN in the Code

**Modbus mapping (as of current firmware):**

- **4x2120 (PC_ON_EN):** FC06 write. value=1 → `Gateway_Action_StartPulsePC_ON_EN()` (100ms HIGH on PC1); value=0 → `BSP_WritePC_ON_EN(0)`. Implemented in `upstream_slave_h2tech.c` and `gateway_actions.c`.
- **4x2121 (PC_RESET_EN):** FC06 write. value=1 → `Gateway_Action_StartPulsePC_RESET_EN()` (100ms HIGH on PC0); value=0 → `BSP_WritePC_RESET_EN(0)`.
- **4x2122 (PC_LED_IN):** FC03 read, count=1. Returns `BSP_ReadPC_LED_IN()` (0=OFF, 1=ON) from PC2.

BSP APIs: **BSP/Inc/bsp_gpio.h**, **BSP/Src/bsp_gpio.c**. Pulse timing is driven by `Gateway_Action_Update()` in the main loop (100ms then drive LOW).

---

## 7. Final Register Map (Sorted by Address)

### Holding registers (4x)

| Address | Name | Access | FC | Source | Description |
|--------|------|--------|-----|--------|-------------|
| 2000 | HPSB_SENSE_0 | Read | FC03 | agg.hpsb_sense_raw[0] | HPSB current ch0 |
| 2001 | HPSB_SENSE_1 | Read | FC03 | agg.hpsb_sense_raw[1] | HPSB current ch1 |
| 2002 | HPSB_SENSE_2 | Read | FC03 | agg.hpsb_sense_raw[2] | HPSB current ch2 |
| 2003 | LPSB1_SENSE_0 | Read | FC03 | agg.lpsb1_sense_raw[0] | LPSB1 sense 0 |
| 2004 | LPSB1_SENSE_1 | Read | FC03 | agg.lpsb1_sense_raw[1] | LPSB1 sense 1 |
| 2005 | LPSB1_SENSE_2 | Read | FC03 | agg.lpsb1_sense_raw[2] | LPSB1 sense 2 |
| 2006 | LPSB2_SENSE_0 | Read | FC03 | agg.lpsb2_sense_raw[0] | LPSB2 sense 0 |
| 2007 | LPSB2_SENSE_1 | Read | FC03 | agg.lpsb2_sense_raw[1] | LPSB2 sense 1 |
| 2008 | LPSB2_SENSE_2 | Read | FC03 | agg.lpsb2_sense_raw[2] | LPSB2 sense 2 |
| 2009 | LPSB3_SENSE_0 | Read | FC03 | agg.lpsb3_sense_raw[0] | LPSB3 sense 0 |
| 2010 | LPSB3_SENSE_1 | Read | FC03 | agg.lpsb3_sense_raw[1] | LPSB3 sense 1 |
| 2011 | LPSB3_SENSE_2 | Read | FC03 | agg.lpsb3_sense_raw[2] | LPSB3 sense 2 |
| 2012 | MAIN_DOOR1_CURRENT | Read | FC03 | constant 0 | Reserved |
| 2013 | MAIN_DOOR2_CURRENT | Read | FC03 | constant 0 | Reserved |
| 2100 | MAIN_DI_BITMAP | Read | FC03 | IO_Main_ReadDI_Bitmap() | DI_01..08 (bits 0..7) |
| 2101 | MAIN_DO_BITMAP | Read/Write | FC03/FC06 | IO_Main_*DO_Bitmap() | Relay 1..4 (bits 0..3) |
| 2110 | ENV_TEMP_CX10 | Read | FC03 | agg.env_temp_cx10 | SHTC3 temp ×10 (°C) |
| 2111 | ENV_RH_X10 | Read | FC03 | agg.env_rh_x10 | SHTC3 humidity ×10 (%) |
| 2112 | ERROR_FLAGS | Read | FC03 | agg.error_flags | AGG_ERR_* (bit2=SHTC3) |
| 2113 | RCC_CSR_LOW | Read | FC03 | ResetReason_GetRccCsr() | Reset reason low 16 bits |
| 2114 | RCC_CSR_HIGH | Read | FC03 | ResetReason_GetRccCsr() | Reset reason high 16 bits |
| 2120 | PC_ON_EN | Write | FC06 | BSP/Gateway_Action | PC1: value=1 → 100ms pulse, 0 → LOW |
| 2121 | PC_RESET_EN | Write | FC06 | BSP/Gateway_Action | PC0: value=1 → 100ms pulse, 0 → LOW |
| 2122 | PC_LED_IN | Read | FC03 | BSP_ReadPC_LED_IN() | PC2: 0=OFF, 1=ON |

### Discrete inputs (1x) — FC02

| Start (0-based) | H2 dec | Name | Access | Description |
|-----------------|--------|------|--------|-------------|
| 820..835 | 821..836 | ONOFF_1..16 | Read | Main DO, HPSB/LPSB coils, reserved |
| 852..859 | 853..860 | DOOR_MAG/BTN 1..4 | Read | Door sensors |
| 868..879 | 869..880 | ALM_1..12 | Read | Alarms |
| 884..890 | 885..891 | CMD_ONOFF_1..7 | Read | Command mirror |
| 891..897 | 892..898 | VB / DOOR_OPEN | Write (FC05/15) | Virtual buttons, door open pulse |

---

*Document generated from source: upstream_slave_h2tech.c, h2tech_address_map.c, aggregator.c, io_map.c, aggregated_status.h, upstream_slave_uart1.c, modbus_table.c.*
